# RFQ2-HALLEL - Hall electrical package

> **DO NOT PURCHASE - QUOTATION / SPECIFICATION ONLY. Purchase orders are NOT authorized by this package (owner row 8: quotations only, no purchase order until H3/A9 interfaces are frozen; A9.1 A9-09 procurement restriction; A9.3 unchanged: no purchase orders).**
>
> Prepared by the technical team (A9.3 OQ-RFQ-07). Commercial dispatch authority remains with P9E/Vyovrinda under Praveen's authorization. No automatic supplier contact: neither this repository nor Claude contacts any supplier; dispatch, if any, is an owner/procurement act.
> Compatibility: this is one of six supplier-speciality packages kept compatible by the common top-level interface document RFQ2-CIF (packages/RFQ2-00_common_interface.md). Shared interface ids, reference planes, connectors/flanges, potentials/grounding, gas species and units are defined there and govern over local wording.
> No prices are recorded; no supplier is ranked or selected; catalogue data appear only as REFERENCE with the citation/URL and access record of the web track.
> A9 status OWNER_AUTHORIZED_INVESTIGATION_HYPOTHESIS_NOT_FLIGHT_BASELINE: no configuration is a winner; no thrust, efficiency, discharge current, ICP electron current, impedance or plasma state is predicted.
> A9.4 (owner, 2026-09-30, execution_decisions.p1_needed_rfqs): the owner / procurement may SEND the lines tagged P1_NEEDED to suppliers for quotation - requests for quotation, technical clarification, indicative lead time, commercial quotation, datasheets/certificates. NOT authorized: purchase orders, advance payments, binding commitments. Claude / the technical team still never contacts suppliers.

Generated by `docs/procurement/rfq_a9_v2/build_rfq_a9_v2.py` from `docs/procurement/rfq_a9_v2/rfq_a9_v2.json`; do not edit by hand. Revision of the immutable v1 packages (`docs/procurement/rfq_a9/`, v1 families folded in: RFQ-05, RFQ-06, RFQ-08).

## Owner minimum scope (A9.3 OQ-RFQ-07, verbatim) and coverage

| owner item | line items |
|---|---|
| discharge supply | HE-L01, HE-L06 |
| magnet supply | HE-L02 |
| isolation | HE-L04, HE-L13 |
| sensing | HE-L05, HE-L08, HE-L09 |

## Line items (P1_NEEDED lines can be dispatched first)

| id | item | qty | basis | dispatch | option | requirements | v1 | change |
|---|---|---|---|---|---|---|---|---|
| HE-L01 | H-1 laboratory discharge supply (ground only), floating, 0-350 V, current rating >= 8.33 A stand ceiling | 1 | H2-4 H3-PPU-01; row 81; A9.3 OQ-A907-02 | P1_NEEDED |  | RFQ-06-R03, RFQ-06-R05, RFQ-06-R06, RFQ2-HALLEL-N01 | RFQ-06 quantities[1] | CARRIED_MODIFIED |
| HE-L02 | H-1 magnet supplies, one per coil, current control, 4-wire remote sense | TBD - one per MC-1 coil (H2-1) | row 110; H2-4 H3-PPU-02 | P1_NEEDED |  | RFQ2-HALLEL-N02 | - | NEW |
| HE-L03 | floating ICP collector/bias supply with V/I readback (current capability to the 8.33 A stand ceiling) | 1 | row 70; ICD ICP-21; A9.3 OQ-A907-02 | P1_NEEDED |  | RFQ-05-R07, RFQ2-HALLEL-N01 | RFQ-05 quantities[4] | CARRIED_MODIFIED |
| HE-L04 | isolation hardware for the discharge and collector/bias circuits (350 V class, incl. the ICP body / collector circuits per A9.4 P1Q-14: >= 525 V design withstand; 1.05 kV DC / 60 s initial DWV of passive insulation paths where ratings permit) | TBD - requires the P1 bench plan (PENDING docs/experiments/hall_icp/p1_icp_bench/) | row 81; ICD ICP-23; A9.4 P1Q-14 | P1_NEEDED |  | RFQ-05-R08, RFQ2-HALLEL-N04 | - | NEW |
| HE-L05 | discharge and collector V/I sensing (current ranges >= 8.33 A) | TBD - requires the P1 bench plan (PENDING docs/experiments/hall_icp/p1_icp_bench/) | A9.3 OQ-VI-05, OQ-A907-02 | P1_NEEDED |  | RFQ2-HALLEL-N03 | - | NEW |
| HE-L06 | flight-representative breadboard Hall discharge supply | 1 | row 113 | LATER |  | RFQ-06-R01, RFQ-06-R02, RFQ-06-R04 | RFQ-06 quantities[0] | CARRIED_UNCHANGED |
| HE-L07 | regulated 100 V internal-bus breadboard supply | 1 | row 111 | LATER |  | RFQ-06-R16 | RFQ-06 quantities[2] | CARRIED_UNCHANGED |
| HE-L08 | synchronized V/I channel pairs for the P_bus 1 ms chain | max n_installed over configurations + variant options | A9-02 slots | LATER |  | RFQ-06-R07, RFQ-06-R08, RFQ-06-R09, RFQ-06-R10, RFQ-06-R11, RFQ-06-R12, RFQ-06-R13 | RFQ-06 quantities[3] | CARRIED_UNCHANGED |
| HE-L09 | wide-band I_d(t) probe + digitizer | 1 | row 129 | LATER |  | RFQ-06-R15 | RFQ-06 quantities[4] | CARRIED_UNCHANGED |
| HE-L10 | heated LaB6 hollow cathode (C1 control/fallback) | 1 + 1 spare | row 49; H2-2 H3-C1-01 | LATER |  | RFQ-08-R01, RFQ-08-R02, RFQ-08-R03, RFQ-08-R08, RFQ-08-R09, RFQ-08-R10 | RFQ-08 quantities[0] | CARRIED_UNCHANGED |
| HE-O01 | OPTION: C1 sacrificial unit for destructive O-exposure | 0 or 1 (owner call OQ-RFQ-01, OPEN) | H2-2 H3-C1-01 | LATER | OPTION | RFQ-08-R01 | RFQ-08 quantities[1] | CARRIED_UNCHANGED |
| HE-L11 | C1 heater supply | 1 | H2-4 H3-PPU-03 | LATER |  | RFQ-08-R07, RFQ-06-R14 | RFQ-08 quantities[2] | CARRIED_UNCHANGED |
| HE-L12 | C1 pulsed keeper supply (300-600 V class) | 1 | row 89 | LATER |  | RFQ-08-R04 | RFQ-08 quantities[3] | CARRIED_UNCHANGED |
| HE-L13 | keeper feedthrough + connectors + harness set (ICP-46 isolation) | TBD - requires module drawings | A9.1 ICP-46 | LATER |  | RFQ-08-R05, RFQ-08-R06 | RFQ-08 quantities[4] | CARRIED_UNCHANGED |
| HE-L14 | selectable cathode-common/bleeder network | 1 | row 91 | LATER |  | RFQ-08-R11 | RFQ-08 quantities[5] | CARRIED_UNCHANGED |

## Requirements (a)

| id | v1 id | title | value | units | sources | evidence | status | freeze | dispatch | change |
|---|---|---|---|---|---|---|---|---|---|---|
| RFQ2-HALLEL-R01 | RFQ-05-R07 | collector/bias supply (floating) | {"current_capability_A_min": 8.333333, "bias_voltage": "TBD - requires A902-23 collector/bias V range", "icp45_requirement": "I_d,max,H1 - PENDING registered H-1 operation (ICP45_REQUIRED_CURRENT = H1_REGISTERED_MAX)"} | V, A | A9.1 ICP-45; A9.3 OQ-A907-02; BUS:A902-23; ICD:ICP-21; ICD:ICP-45; v1 RFQ-05-R07 | - | PENDING | LOCK-1 | P1_NEEDED | CARRIED_MODIFIED |
| RFQ2-HALLEL-R02 | RFQ-05-R08 | isolation of the collector/bias circuit | 350 | V | ICD:ICP-23; row 81; v1 RFQ-05-R08 | owner-allocation | OWNER_GIVEN | LOCK-1 | P1_NEEDED | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R03 | RFQ-06-R01 | flight-representative breadboard Hall discharge supply | flight-representative breadboard | - | BUS:H3-A902-08; H24:H3-PPU-05; row 113; v1 RFQ-06-R01 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R04 | RFQ-06-R02 | breadboard input: regulated internal propulsion bus | 100 | V | BUS:A902-11; row 111; v1 RFQ-06-R02 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R05 | RFQ-06-R03 | discharge output voltage rating | 350 | V (upper; margin TBD) | UB:UB-I-06; row 81; v1 RFQ-06-R03 | owner-allocation | OWNER_GIVEN | LOCK-1 | P1_NEEDED | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R06 | RFQ-06-R04 | discharge output power / current rating | TBD - requires A902-32 Hall discharge load and the registered I_d,max (ICD ICP-45) | W, A | A9.3 OQ-A907-02; BUS:A902-32; H24:H3-PPU-05; ICD:ICP-45; v1 RFQ-06-R04 | - | TBD | LOCK-1 | LATER | CARRIED_MODIFIED |
| RFQ2-HALLEL-R07 | RFQ-06-R05 | controlled V_d definition support | V_d = V_anode - V_ref(electron source) | - | A9.1 A9-03-Vd; ICD:ICP-22; v1 RFQ-06-R05 | owner-allocation | OWNER_GIVEN | NOW | P1_NEEDED | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R08 | RFQ-06-R06 | laboratory discharge supply (ground only) | {"output_V": [0, 350], "output_I_A_min_rating": 8.333333333, "note": "floating output; programmable current limit and ramp; arc/extinction recovery; transient margin TBD (S1); V_d rating per HWQ-03"} | V, A | A9.3 OQ-A907-02; H24:H3-PPU-01; v1 RFQ-06-R06 | model-derived | COPIED_VERIFIED | LOCK-1 | P1_NEEDED | CARRIED_MODIFIED |
| RFQ2-HALLEL-R09 | RFQ-06-R07 | P_bus gate quantity: 1 ms window | P_bus,1ms,max < 1500 | W | A9.1 OQ-A902-01; BUS:A902-03; row 108; v1 RFQ-06-R07 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R10 | RFQ-06-R08 | channel bandwidth | >= 20 | kHz | A9.1 OQ-A902-01; v1 RFQ-06-R08 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R11 | RFQ-06-R09 | sample rate | >= 100 | kSa/s | A9.1 OQ-A902-01; v1 RFQ-06-R09 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R12 | RFQ-06-R10 | samples per 1 ms window and Nyquist check | {"samples_per_window": 100, "nyquist_kHz": 50.0} | samples / kHz | A9.1 OQ-A902-01; v1 RFQ-06-R10 | model-derived | DERIVED | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R13 | RFQ-06-R11 | synchronization, anti-alias, no step-average | synchronized; AA documented; peak + 100 ms + 1 s recorded | - | A9.1 OQ-A902-01; v1 RFQ-06-R11 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R14 | RFQ-06-R12 | channel list = A9 bus slots | {"hall_c1_reference": {"INSTALLED": ["c1_common_tie", "c1_heater", "c1_keeper", "compressor", "filter_getter", "flow_control_atmospheric", "flow_control_xe", "hall_discharge", "hall_magnet_inner", "hall_magnet_outer", "hall_magnet_trim", "housekeeping_controls", "reserved_dc_port", "thermal_control"], "VARIANT_ONLY": ["active_cooling"], "n_installed": 14}, "hall_icp_neutralizer": {"INSTALLED": ["compressor", "flow_control_atmospheric", "flow_control_xe", "hall_discharge", "hall_magnet_inner", "hall_magnet_outer", "hall_magnet_trim", "housekeeping_controls", "icp_collector_bias", "icp_matching_network", "icp_rf_source", "reserved_dc_port", "thermal_control"], "VARIANT_ONLY": ["active_cooling", "flow_control_icp_feed", "icp_assist_magnet"], "n_installed": 13}} | slots | BUS; H24:H3-PPU-04; UB:UB-N-01; row 110; v1 RFQ-06-R12 | model-derived | DERIVED | LOCK-1 | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R15 | RFQ-06-R13 | per-channel calibration uncertainty | TBD - requires calibration certificates (UB-P-02, UB-P-03) and A902-36 | relative | BUS:A902-36; UB:UB-P-02; UB:UB-P-03; v1 RFQ-06-R13 | - | TBD | LOCK-2 | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R16 | RFQ-06-R14 | C1 heater booking during start-up | heater logged each step | - | A9.1 SEQ-heater; v1 RFQ-06-R14 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R17 | RFQ-06-R15 | wide-band I_d(t) chain | 60 | MHz | UB:UB-I-00; row 129; v1 RFQ-06-R15 | owner-allocation | OWNER_GIVEN | LOCK-2 | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R18 | RFQ-06-R16 | regulated 100 V internal-bus breadboard supply | TBD - requires A902-12 spacecraft input voltage and A902-13 front-end efficiency | V, - | BUS:A902-12; BUS:A902-13; BUS:H3-A902-07; v1 RFQ-06-R16 | - | TBD | after-evidence | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R19 | RFQ-08-R01 | heated Xe-fed LaB6 hollow cathode | heated Xe-fed LaB6 | - | H22:H3-C1-01; row 49; row 88; v1 RFQ-08-R01 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R20 | RFQ-08-R02 | emission-current rating | TBD - requires the registered I_d,max (ICD ICP-45) and keeper current (LOCK-1) | A | A9.1 ICP-45; row 88; v1 RFQ-08-R02 | - | TBD | LOCK-1 | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R21 | RFQ-08-R03 | external location and module interface | external (L-EXTERNAL) | - | ICD:ICP-05; row 79; v1 RFQ-08-R03 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R22 | RFQ-08-R04 | pulsed keeper ignition supply | [300.0, 600.0] | V | BUS:A902-25; UB:UB-N-09; row 89; v1 RFQ-08-R04 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R23 | RFQ-08-R05 | keeper-pulse isolation design basis | {"upper_operating_pulse_V": 600.0, "design_isolation_basis_V": 900.0, "ratio": 1.5} | V | A9.1 ICP-46; ICD:ICP-46; v1 RFQ-08-R05 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R24 | RFQ-08-R06 | keeper-circuit hipot and pulse tests | 1 | kV DC | A9.1 ICP-46; v1 RFQ-08-R06 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R25 | RFQ-08-R07 | heater supply | TBD - requires A902-26/A902-27 heater power (supplier data + measurement) | W | A9.1 SEQ-heater; BUS:A902-26; BUS:A902-27; v1 RFQ-08-R07 | - | TBD | after-evidence | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R26 | RFQ-08-R08 | purge / ignition flow and dwell | {"t_ign_max_s": 120.0, "retries_max": 2} | s / retries | UB:UB-F-11; row 93; v1 RFQ-08-R08 | owner-allocation | OWNER_GIVEN | LOCK-2 | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R27 | RFQ-08-R09 | keeper material | non-graphite alternatives quoted | - | row 94; v1 RFQ-08-R09 | owner-allocation | OWNER_GIVEN | after-evidence | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R28 | RFQ-08-R10 | temperature instrumentation provisions | 1843 | K (O-bearing floor) | row 128; row 95; v1 RFQ-08-R10 | owner-allocation | OWNER_GIVEN | NOW | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-R29 | RFQ-08-R11 | cathode-common / bleeder network | TBD - requires EMC and discharge-stability bench tests (A902-28) | ohm | BUS:A902-28; BUS:H3-A902-06; row 91; v1 RFQ-08-R11 | - | TBD | after-evidence | LATER | CARRIED_UNCHANGED |
| RFQ2-HALLEL-N01 | - | 8.33 A stand ceiling for every current-carrying item | 8.33333 | A | A9.3 OQ-A907-02; H24:H24-27 | owner-stated | OWNER_GIVEN | NOW | P1_NEEDED | NEW |
| RFQ2-HALLEL-N02 | - | H-1 magnet supplies (per coil) | TBD - requires the MC-1 coil design currents and resistances (H2-1) and the P1 magnet setpoints (PENDING docs/experiments/hall_icp/p1_icp_bench/) | A; V | A9.3 OQ-RFQ-07; A9.3 OQ-VI-05; H24:H24-32; H24:H3-PPU-02; row 110 | - | TBD | LOCK-1 | P1_NEEDED | NEW |
| RFQ2-HALLEL-N03 | - | sensing for the OQ-VI-05 topology-control records | {"current_range_A_min": 8.333333, "bandwidth": "PENDING docs/experiments/hall_icp/p1_icp_bench/"} | A; V; Hz | A9.3 OQ-A907-02; A9.3 OQ-VI-05; PENDING docs/experiments/hall_icp/p1_icp_bench/ | owner-stated | PENDING | NOW | P1_NEEDED | NEW |
| RFQ2-HALLEL-N04 | - | ICP body / collector isolation: 350 V class, >= 525 V design withstand, 1.05 kV / 60 s initial DWV (A9.4 P1Q-14) | {"V_operating_max_V": 350.0, "V_design_withstand_min_V": 525.0, "initial_DWV_V_DC": 1050.0, "initial_DWV_duration_s": 60.0, "leakage_acceptance": "TBD - requires the item ratings (not owner-given)", "later_reverification": "TBD - owner-registered lower controlled level / procedure", "ICP_44_rf_insulation": "OPEN"} | V; s | A9.4 P1Q-14; ICD:ICP-23; ICD:ICP-44; row 81 | owner-stated | OWNER_GIVEN | NOW | P1_NEEDED | NEW |

### Requirement text

- **RFQ2-HALLEL-R01** (RFQ-05-R07; P1_NEEDED): Floating collector/bias supply with V and I readback on floating-rated channels; current rating must reach the registered I_d,max (ICP-45 entry condition I_e,cap >= I_d,max demonstrated on Ar (ICP-45A) and N2 (ICP-45N)). I_d,max comes from the registered H-1/discharge-supply envelope and is not invented here. Collector-circuit current capability (supply, leads, sensing, protection) is sized to the 8.33 A stand ceiling (RFQ2-HALLEL-N01); that ceiling is not the ICP-45 requirement, which is I_e,cap >= I_d,max,H1 with the preregistered one-sided margin (A9.3 OQ-A907-02). Bias-voltage range stays TBD (A902-23).
  - change (CARRIED_MODIFIED): moved to the Hall electrical package (floating DC supply vendors); A9.3 OQ-A907-02: collector circuit rated to the 8.33 A stand ceiling; the ICP-45 requirement is the registered H-1 maximum, not the supply rating
- **RFQ2-HALLEL-R02** (RFQ-05-R08; P1_NEEDED): Isolated from the Hall anode, C1 cathode-common and facility ground, rated to the relaxed 350 V V_d end plus transient/qualification margin (margin TBD).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); collector-circuit isolation is a Hall-electrical isolation item
- **RFQ2-HALLEL-R03** (RFQ-06-R01; LATER): Procure/build a flight-representative breadboard discharge supply so eta_d and transient behaviour are measured before LOCK-2.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R04** (RFQ-06-R02; LATER): Input from the regulated internal propulsion bus of the breadboard/PPU architecture (not an RFP spacecraft interface requirement); spacecraft-input front end configurable. Supersedes the 28 V-class input in H2-4 H3-PPU-05 for A9 (flag to A9-07).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R05** (RFQ-06-R03; P1_NEEDED): Rated to the relaxed 350 V end plus transient/qualification margin; lower end and power rating per the registered H-1 envelope.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); applies to the laboratory supply used in P1
- **RFQ2-HALLEL-R06** (RFQ-06-R04; LATER): Output power and current ratings follow the Hall discharge load and I_d,max of the registered H-1 envelope; the H2-4 PROPOSED '<= 1 kW' is context only.
  - note: A9.3 OQ-A907-02: 8.33 A is the bench ceiling, not an H-1 requirement; I_d,max,H1 comes from registered H-1 operation; 7.5 A (1350/180) may remain a power-envelope bound only
  - change (CARRIED_MODIFIED): A9.3 OQ-A907-02 note added: the breadboard current rating is not set from the 8.33 A stand ceiling nor used as the H-1 requirement
- **RFQ2-HALLEL-R07** (RFQ-06-R05; P1_NEEDED): The supply and its sense lines support the controlled quantity V_d = V_anode - V_electron-source-reference (not merely the terminal setting); terminal voltage and loop drops recorded as secondary quantities.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); V_d definition needed for the P1 records
- **RFQ2-HALLEL-R08** (RFQ-06-R06; P1_NEEDED): Laboratory discharge supply per H2-4 H3-PPU-01 (floating output, programmable current limit and ramp, arc/extinction recovery) - GROUND/FACILITY-ONLY.
  - note: 8.33 A = I_d,stand ceiling (A9.3 OQ-A907-02): laboratory supply/rating ceiling, not evidence that H-1 requires 8.33 A
  - change (CARRIED_MODIFIED): A9.3 OQ-A907-02: the 8.33 A laboratory rating is now owner-classified as the stand design ceiling
- **RFQ2-HALLEL-R09** (RFQ-06-R07; LATER): The measurement chain computes P_bus,1ms,max = max over t of the 1 ms sliding mean of P_bus at the spacecraft-DC propulsion boundary; requirement < 1500 W for start-up and steady state unless the official RFP later states a transient exception.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R10** (RFQ-06-R08; LATER): Effective measurement bandwidth of every relevant channel.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R11** (RFQ-06-R09; LATER): Per relevant channel, or an equivalent direct spacecraft-bus power channel.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R12** (RFQ-06-R10; LATER): Arithmetic consequences of R08/R09.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R13** (RFQ-06-R11; LATER): All required channels synchronized on a common time base; anti-alias filtering documented; no step-average substituted for the 1 ms gate; the unaveraged sampled peak recorded separately (protection analysis only); 100 ms and 1 s averages reported as diagnostics.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R14** (RFQ-06-R12; LATER): One synchronized V and I channel pair per INSTALLED A9 bus slot of the configuration under test (VARIANT_ONLY slots as options); 4-wire voltage sensing, calibrated shunts or zero-flux transducers; floating-rated channels where the slot floats (collector/bias).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R15** (RFQ-06-R13; LATER): Supplier states DC V, I and power uncertainty per range with coverage factor.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R16** (RFQ-06-R14; LATER): The chain records heater power at every start-up step; until measured, the bus ledger books a TBD heater as ON at conservative/worst-case power (never a PASS by assuming it off).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R17** (RFQ-06-R15; LATER): Exploratory discharge-current chain to ~60 MHz if feasible; otherwise the measured bandwidth and its anti-alias/transfer function are declared.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R18** (RFQ-06-R16; LATER): Regulated internal-bus supply with a configurable spacecraft-input front end; front-end efficiency measured.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); breadboard / P_bus chain / wide-band chain serve the comparison campaign
- **RFQ2-HALLEL-R19** (RFQ-08-R01; LATER): Heated Xe-fed LaB6 hollow cathode as the conventional reference/control/fallback (not the primary flight neutralizer if the ICP succeeds), sized to the measured/derived current demand; quote unit + spare.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R20** (RFQ-08-R02; LATER): Emission range covering the registered discharge current demand plus keeper (not invented here).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R21** (RFQ-08-R03; LATER): External C1 on the C1 reference module seated on KC-1 (H-1 mean diameter not constrained).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R22** (RFQ-08-R04; LATER): Current-limited pulsed keeper ignition capability in the 300-600 V class with interlocks and recorded pulse energy.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R23** (RFQ-08-R05; LATER): Keeper lead, feedthrough, connectors, harness and their isolation to cathode common / module body / facility ground: upper operating pulse 600 V, minimum design isolation basis 900 V (1.5x the upper operating pulse). Flight level may be revised upward only, never downward after test results without controlled justification.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R24** (RFQ-08-R06; LATER): Qualification/hipot 1.0 kV DC at representative pressure/gas for the initial H-1/C1 development hardware; no flashover/breakdown; leakage recorded; separate actual 600 V pulse-waveform test. Does not replace the ICP-44 RF insulation qualification.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R25** (RFQ-08-R07; LATER): Current-regulated heater supply; heater command/power stated at every start-up step; until measured the bus ledger books the heater ON at conservative/worst-case power.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R26** (RFQ-08-R08; LATER): Vendor/design-qualified purge and ignition flow; each ignition dwell capped at 120 s with at most two retries (preliminary); all Xe booked.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R27** (RFQ-08-R09; LATER): Supplier states keeper material; graphite is not the flight baseline for an O/AO-exposed keeper; quote oxygen-resistant or ceramic-shielded alternatives for biased coupon screening.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R28** (RFQ-08-R10; LATER): Mandatory cathode-tube thermocouple point and a pyrometer view of the emitter where line of sight exists (tube temperature never relabelled as emitter temperature); the O-bearing experimental emitter floor is 1843 K (not a demonstrated lifetime solution).
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-R29** (RFQ-08-R11; LATER): Isolated, selectable cathode-common/bleeder topology with voltage and current measurement; no resistor value frozen.
  - change (CARRIED_UNCHANGED): re-packaged by supplier speciality (A9.3 OQ-RFQ-07); C1 control/fallback is not needed for P1 (C1 disconnected in the OQ-VI-05 sequence)
- **RFQ2-HALLEL-N01** (new; P1_NEEDED): Conductors, current-sensor ranges, the collector circuit, feedthroughs, protection, DAQ ranges and an optional stress-test capability are sized to I_d,stand ceiling = 1500 W / 180 V. This is the laboratory supply/rating ceiling, NOT an H-1 requirement and NOT the ICP-45 pass requirement: I_e,required = I_d,max,H1 (registered H-1 maximum, PENDING measurement/registration); P1 never declares PASS because 1 A, 2 A, ... is reached.
  - note: value computed by this builder as 1500/180 (A9.3 numbers); copied H2-4 H24-27 carries the same bound
  - change (NEW): new: A9.3 OQ-A907-02 separates the stand ceiling from the ICP-45 requirement
- **RFQ2-HALLEL-N02** (new; P1_NEEDED): One current-controlled magnet supply per MC-1 coil with 4-wire remote voltage sense and its own bus slot; floating output. Current/voltage ratings follow the MC-1 coil design.
  - change (NEW): new line: owner Hall electrical family names magnet supply; the P1 OQ-VI-05 sequence needs H-1 magnet conditions
- **RFQ2-HALLEL-N03** (new; P1_NEEDED): Isolated V/I sensing sufficient to record V_d(t), I_d(t), I_e,ICP(t) and collector/reference potentials during the Ar topology-control sequence (C1 disconnected, ICP RF off -> Hall start attempt -> ICP on); current ranges to the 8.33 A stand ceiling. Bandwidth and sample rate follow the P1 plan. The test is a REQUIRED ENGINEERING CONTROL, NON-SCORING; 'Hall must not run without ICP' is not a requirement.
  - change (NEW): new: A9.3 OQ-VI-05 recorded quantities
- **RFQ2-HALLEL-N04** (new; P1_NEEDED): Isolation of the ICP body / collector circuits relative to the Hall anode, the H-1 body/common, facility ground and other isolated circuits (where those potential differences can physically occur) is designed to the 350 V operating class with V_design,withstand >= 525 V (1.5 x; a minimum design basis, not the test voltage). Passive insulation paths and feedthrough assemblies are qualified at 1.05 kV DC for 60 s where component ratings permit (current-limited, sensitive electronics disconnected where necessary, leakage recorded, in the relevant insulation configuration, before first HV/RF operation), plus representative-pressure/gas testing of Paschen-risk paths; the supplier states each item's rated withstand and whether it permits the 1.05 kV / 60 s test, and supplies the DWV record or certificate where performed. The test is not repeated before each campaign (later reverification at a lower controlled level, TBD). The owner cites ECSS high-voltage practice without a standard / clause id (owner-stated; verify). RF insulation of the antenna / matching network (ICD ICP-44: RF peak voltage, RF current, RF creepage/clearance, combined RF + DC stress, vacuum/gas breakdown) is NOT covered and stays OPEN; the ~1 kV representative-gas qualification of ICP gas lines (A9.3 ICPQ-06, RFQ2-GAS-N04) is a separate requirement.
  - note: the ECSS reference is owner-stated (A9.4 recorder_flags[1]: standard and clause not identified - verify)
  - change (NEW): new: A9.4 P1Q-14 (ICP_350V_CLASS / 1.05kV_INITIAL_DWV)

## Acceptance

- isolation test of the collector/bias circuit (350 V + TBD margin) _(v1 RFQ-05 acceptance[1])_
- eta_d and start-up transient behaviour of the breadboard supply measured before LOCK-2 (row 113) _(v1 RFQ-06 acceptance[0])_
- end-to-end P_bus,1ms,max computation verified on a known transient (bandwidth >= 20 kHz, >= 100 kSa/s, synchronized channels, anti-alias documented) (A9.1 OQ-A902-01) _(v1 RFQ-06 acceptance[1])_
- channel calibration certificates per range (UB-P-02, UB-P-03) _(v1 RFQ-06 acceptance[2])_
- 1.0 kV DC hipot at representative pressure/gas, no flashover, leakage recorded; separate 600 V pulse waveform test (ICP-46) _(v1 RFQ-08 acceptance[0])_
- heater/keeper ignition demonstration on Xe within 120 s x at most 2 retries (row 93) _(v1 RFQ-08 acceptance[1])_
- pulse energy recording verified (row 89) _(v1 RFQ-08 acceptance[2])_
- initial DWV record of the ICP body / collector passive insulation paths: 1.05 kV DC, 60 s, current-limited, leakage recorded, before first HV/RF operation, where component ratings permit; not repeated before each campaign (A9.4 P1Q-14) _(v2)_

## Calibration and traceability

- collector/bias V and I channels calibrated at the operating common-mode potential (UB-N-01, UB-N-02) _(v1 RFQ-05 calibration_traceability[0])_
- DC V/I/power traceable through an ISO/IEC 17025 / NABL scope (A4 force/DC/RF traceability; MS-G-01) _(v1 RFQ-06 calibration_traceability[0])_
- bare +/-x bounds treated as rectangular (UBQ-03) _(v1 RFQ-06 calibration_traceability[1])_
- heater, keeper and common-tie V/I channels calibrated with certificates (UB-N-08) _(v1 RFQ-08 calibration_traceability[0])_

## Deliverable documentation

- breadboard schematics, efficiency measurement method and results vs load _(v1 RFQ-06 documentation[0])_
- transient/inrush test report _(v1 RFQ-06 documentation[1])_
- channel list with ranges, bandwidth, anti-alias filters and timing skew _(v1 RFQ-06 documentation[2])_
- calibration certificates with uncertainty budgets _(v1 RFQ-06 documentation[3])_
- cathode datasheet: emission range, heater power/time, keeper ignition voltage, spot-mode minimum flow vs current on Xe, materials (keeper/orifice/insulator), mass/envelope _(v1 RFQ-08 documentation[0])_
- keeper supply schematic, current limit, interlocks, pulse-energy measurement _(v1 RFQ-08 documentation[1])_
- hipot and pulse-waveform test reports _(v1 RFQ-08 documentation[2])_
- current capability of every supply/sensor relative to the 8.33 A stand ceiling (A9.3 OQ-A907-02) _(v2)_
- rated design withstand (>= 525 V) of each ICP body / collector isolation item (A9.4 P1Q-14) _(v2)_

## Supplier must state

- compliance per requirement id (COMPLIANT / DEVIATION with justification / NOT OFFERED) _(v1 RFQ-06)_
- datasheets and certificates named in 'documentation' _(v1 RFQ-06)_
- lead time and qualification/heritage status _(v1 RFQ-06)_
- mass, envelope and power of every quoted item _(v1 RFQ-06)_
- commercial terms go to the owner outside this repository (no prices are recorded here) _(v1 RFQ-06)_
- per line: compliance (COMPLIANT / DEVIATION with justification / NOT OFFERED); option lines quoted separately _(v2)_
- per interface id of RFQ2-CIF touched by the quoted item: compliance and the offered connector/flange family _(v2)_

## Common-interface ids touched

X-05, X-08, X-10, X-11, X-12

## Reference data (REFERENCE ONLY - published/catalogue data as recorded by the web track (citation/URL and access record as recorded there); not a requirement, selection or ranking)

- SRC-YOKO-WT5000: `{"evidence_class": "datasheet_read", "quantity": "DC active power accuracy", "source_id": "SRC-YOKO-WT5000", "unit": "-", "value": "±(0.02 % of reading + 0.05 % of range)"}` - DC active-power accuracy of a precision power analyser class. Source: Yokogawa Bulletin WT5000-02EN specifications, https://cdn.tmi.yokogawa.com/1/7113/files/Specifications%20WT5000%20Precision%20Power%20Analyzers%20Yokogawa%20Test%20Measurement%20BUWT5000%2002EN.pdf; URL https://cdn.tmi.yokogawa.com/1/7113/files/Specifications%20WT5000%20Precision%20Power%20Analyzers%20Yokogawa%20Test%20Measurement%20BUWT5000%2002EN.pdf; accessed 2026-09-27; access: full text extracted 2026-09-27. Recorded at `docs/procurement/web_track_v1/threads/R4_instrumentation.json#/items/5/options/0/key_specs/0` _(v1 RFQ-06 reference_data[0])_.
- SRC-YOKO-WT5000: `{"evidence_class": "datasheet_read", "quantity": "A/D", "source_id": "SRC-YOKO-WT5000", "unit": "-", "value": "simultaneous V and I, 18 bit, 10 MS/s max"}` - simultaneous V/I sampling capability of that class. Source: Yokogawa Bulletin WT5000-02EN specifications, https://cdn.tmi.yokogawa.com/1/7113/files/Specifications%20WT5000%20Precision%20Power%20Analyzers%20Yokogawa%20Test%20Measurement%20BUWT5000%2002EN.pdf; URL https://cdn.tmi.yokogawa.com/1/7113/files/Specifications%20WT5000%20Precision%20Power%20Analyzers%20Yokogawa%20Test%20Measurement%20BUWT5000%2002EN.pdf; accessed 2026-09-27; access: full text extracted 2026-09-27. Recorded at `docs/procurement/web_track_v1/threads/R4_instrumentation.json#/items/5/options/0/key_specs/4` _(v1 RFQ-06 reference_data[1])_.

Reference data are not requirements, not a selection and not a supplier ranking. Where v1 recorded no URL/access date, they are taken from the pinned web-track source register (basis recorded per entry in the JSON as provenance_display).

## Open specification items

| id | v1 | title | value | freeze | dispatch |
|---|---|---|---|---|---|
| RFQ2-HALLEL-R01 | RFQ-05-R07 | collector/bias supply (floating) | {"current_capability_A_min": 8.333333, "bias_voltage": "TBD - requires A902-23 collector/bias V range", "icp45_requirement": "I_d,max,H1 - PENDING registered H-1 operation (ICP45_REQUIRED_CURRENT = H1_REGISTERED_MAX)"} | LOCK-1 | P1_NEEDED |
| RFQ2-HALLEL-R06 | RFQ-06-R04 | discharge output power / current rating | TBD - requires A902-32 Hall discharge load and the registered I_d,max (ICD ICP-45) | LOCK-1 | LATER |
| RFQ2-HALLEL-R15 | RFQ-06-R13 | per-channel calibration uncertainty | TBD - requires calibration certificates (UB-P-02, UB-P-03) and A902-36 | LOCK-2 | LATER |
| RFQ2-HALLEL-R18 | RFQ-06-R16 | regulated 100 V internal-bus breadboard supply | TBD - requires A902-12 spacecraft input voltage and A902-13 front-end efficiency | after-evidence | LATER |
| RFQ2-HALLEL-R20 | RFQ-08-R02 | emission-current rating | TBD - requires the registered I_d,max (ICD ICP-45) and keeper current (LOCK-1) | LOCK-1 | LATER |
| RFQ2-HALLEL-R25 | RFQ-08-R07 | heater supply | TBD - requires A902-26/A902-27 heater power (supplier data + measurement) | after-evidence | LATER |
| RFQ2-HALLEL-R29 | RFQ-08-R11 | cathode-common / bleeder network | TBD - requires EMC and discharge-stability bench tests (A902-28) | after-evidence | LATER |
| RFQ2-HALLEL-N02 | - | H-1 magnet supplies (per coil) | TBD - requires the MC-1 coil design currents and resistances (H2-1) and the P1 magnet setpoints (PENDING docs/experiments/hall_icp/p1_icp_bench/) | LOCK-1 | P1_NEEDED |
| RFQ2-HALLEL-N03 | - | sensing for the OQ-VI-05 topology-control records | {"current_range_A_min": 8.333333, "bandwidth": "PENDING docs/experiments/hall_icp/p1_icp_bench/"} | NOW | P1_NEEDED |
